# file...... output/1c_IEEE_123_feeder_0_swing_node.csv
# date...... Sun Jul 06 16:54:21 2025
# user...... bulld
# host...... (null)
# target.... substation 3
# trigger... (none)
# interval.. 60
# limit..... 0
# timestamp,positive_sequence_voltage,distribution_load
2013-08-28 00:00:00 PST,+138000+0i,+2.844e+06+935479j
2013-08-28 00:01:00 PST,+136593+0j,+2.8226e+06+925554j
2013-08-28 00:02:00 PST,+142508+0j,+2.93646e+06+975554j
2013-08-28 00:03:00 PST,+142508+0j,+2.92403e+06+969551j
2013-08-28 00:04:00 PST,+142508+0j,+2.90626e+06+961166j
2013-08-28 00:05:00 PST,+142508+0j,+2.89387e+06+955231j
2013-08-28 00:06:00 PST,+142478+0j,+2.86757e+06+944715j
2013-08-28 00:07:00 PST,+142478+0j,+2.84334e+06+935034j
2013-08-28 00:08:00 PST,+142478+0j,+2.83869e+06+934046j
2013-08-28 00:09:00 PST,+142478+0j,+2.83204e+06+932095j
2013-08-28 00:10:00 PST,+142478+0j,+2.8238e+06+929544j
2013-08-28 00:11:00 PST,+142519+0j,+2.83047e+06+931934j
2013-08-28 00:12:00 PST,+142519+0j,+2.83484e+06+933256j
2013-08-28 00:13:00 PST,+142519+0j,+2.83789e+06+934053j
2013-08-28 00:14:00 PST,+142519+0j,+2.84294e+06+935741j
2013-08-28 00:15:00 PST,+142519+0j,+2.84763e+06+937255j
2013-08-28 00:16:00 PST,+142471+0j,+2.84585e+06+936663j
2013-08-28 00:17:00 PST,+142471+0j,+2.84326e+06+935826j
2013-08-28 00:18:00 PST,+142471+0j,+2.83933e+06+934486j
2013-08-28 00:19:00 PST,+142471+0j,+2.83673e+06+933660j
2013-08-28 00:20:00 PST,+142471+0j,+2.83545e+06+933345j
2013-08-28 00:21:00 PST,+142476+0j,+2.83163e+06+932126j
2013-08-28 00:22:00 PST,+142476+0j,+2.82632e+06+930345j
2013-08-28 00:23:00 PST,+142476+0j,+2.82233e+06+929073j
2013-08-28 00:24:00 PST,+142476+0j,+2.81963e+06+928311j
2013-08-28 00:25:00 PST,+142476+0j,+2.81564e+06+927029j
2013-08-28 00:26:00 PST,+142491+0j,+2.81686e+06+927360j
2013-08-28 00:27:00 PST,+142491+0j,+2.81958e+06+928239j
2013-08-28 00:28:00 PST,+142491+0j,+2.82199e+06+928926j
2013-08-28 00:29:00 PST,+142491+0j,+2.82472e+06+929794j
2013-08-28 00:30:00 PST,+142491+0j,+2.8278e+06+930844j
2013-08-28 00:31:00 PST,+142443+0j,+2.8261e+06+930199j
2013-08-28 00:32:00 PST,+142443+0j,+2.8262e+06+930334j
2013-08-28 00:33:00 PST,+142443+0j,+2.825e+06+929942j
2013-08-28 00:34:00 PST,+142443+0j,+2.82248e+06+929049j
2013-08-28 00:35:00 PST,+142443+0j,+2.82127e+06+928668j
2013-08-28 00:36:00 PST,+142445+0j,+2.82263e+06+929199j
2013-08-28 00:37:00 PST,+142445+0j,+2.82279e+06+929244j
2013-08-28 00:38:00 PST,+142445+0j,+2.82165e+06+928787j
2013-08-28 00:39:00 PST,+142445+0j,+2.8218e+06+928842j
2013-08-28 00:40:00 PST,+142445+0j,+2.82326e+06+929400j
2013-08-28 00:41:00 PST,+142447+0j,+2.81671e+06+927301j
2013-08-28 00:42:00 PST,+142447+0j,+2.80797e+06+924431j
2013-08-28 00:43:00 PST,+142447+0j,+2.80053e+06+922060j
2013-08-28 00:44:00 PST,+142447+0j,+2.79435e+06+920203j
2013-08-28 00:45:00 PST,+142447+0j,+2.78692e+06+917822j
2013-08-28 00:46:00 PST,+142444+0j,+2.78517e+06+917172j
2013-08-28 00:47:00 PST,+142444+0j,+2.78574e+06+917361j
2013-08-28 00:48:00 PST,+142444+0j,+2.78601e+06+917375j
2013-08-28 00:49:00 PST,+142444+0j,+2.78659e+06+917552j
2013-08-28 00:50:00 PST,+142444+0j,+2.78749e+06+917904j
2013-08-28 00:51:00 PST,+142449+0j,+2.78818e+06+918148j
2013-08-28 00:52:00 PST,+142449+0j,+2.78848e+06+918172j
2013-08-28 00:53:00 PST,+142449+0j,+2.7891e+06+918362j
2013-08-28 00:54:00 PST,+142449+0j,+2.79004e+06+918727j
2013-08-28 00:55:00 PST,+142449+0j,+2.79064e+06+918930j
2013-08-28 00:56:00 PST,+142449+0j,+2.79079e+06+918906j
2013-08-28 00:57:00 PST,+142449+0j,+2.79126e+06+919047j
2013-08-28 00:58:00 PST,+142449+0j,+2.79204e+06+919364j
2013-08-28 00:59:00 PST,+142449+0j,+2.7925e+06+919518j
2013-08-28 01:00:00 PST,+142449+0j,+2.79264e+06+919493j
2013-08-28 01:01:00 PST,+142394+0j,+2.79109e+06+918858j
2013-08-28 01:02:00 PST,+142394+0j,+2.79055e+06+918767j
2013-08-28 01:03:00 PST,+142394+0j,+2.79126e+06+919170j
2013-08-28 01:04:00 PST,+142394+0j,+2.79008e+06+918726j
2013-08-28 01:05:00 PST,+142394+0j,+2.78764e+06+917775j
2013-08-28 01:06:00 PST,+142397+0j,+2.78917e+06+918337j
2013-08-28 01:07:00 PST,+142397+0j,+2.79235e+06+919525j
2013-08-28 01:08:00 PST,+142397+0j,+2.79364e+06+919867j
2013-08-28 01:09:00 PST,+142397+0j,+2.79367e+06+919698j
2013-08-28 01:10:00 PST,+142397+0j,+2.79559e+06+920379j
2013-08-28 01:11:00 PST,+142394+0j,+2.79707e+06+921017j
2013-08-28 01:12:00 PST,+142394+0j,+2.79629e+06+920700j
2013-08-28 01:13:00 PST,+142394+0j,+2.79425e+06+919875j
2013-08-28 01:14:00 PST,+142394+0j,+2.79411e+06+919901j
2013-08-28 01:15:00 PST,+142394+0j,+2.79524e+06+920435j
2013-08-28 01:16:00 PST,+142394+0j,+2.7913e+06+919117j
2013-08-28 01:17:00 PST,+142394+0j,+2.78528e+06+917028j
2013-08-28 01:18:00 PST,+142394+0j,+2.78116e+06+915782j
2013-08-28 01:19:00 PST,+142394+0j,+2.77826e+06+915039j
2013-08-28 01:20:00 PST,+142394+0j,+2.7735e+06+913461j
2013-08-28 01:21:00 PST,+142404+0j,+2.77347e+06+913299j
2013-08-28 01:22:00 PST,+142404+0j,+2.77681e+06+914422j
2013-08-28 01:23:00 PST,+142404+0j,+2.77982e+06+915392j
2013-08-28 01:24:00 PST,+142404+0j,+2.78411e+06+916850j
2013-08-28 01:25:00 PST,+142404+0j,+2.78714e+06+917810j
2013-08-28 01:26:00 PST,+142401+0j,+2.78127e+06+915838j
2013-08-28 01:27:00 PST,+142401+0j,+2.77436e+06+913638j
2013-08-28 01:28:00 PST,+142401+0j,+2.76866e+06+911943j
2013-08-28 01:29:00 PST,+142401+0j,+2.76175e+06+909734j
2013-08-28 01:30:00 PST,+142401+0j,+2.75359e+06+907052j
2013-08-28 01:31:00 PST,+142384+0j,+2.75202e+06+906516j
2013-08-28 01:32:00 PST,+142384+0j,+2.75233e+06+906557j
2013-08-28 01:33:00 PST,+142384+0j,+2.75295e+06+906745j
2013-08-28 01:34:00 PST,+142384+0j,+2.75386e+06+907096j
2013-08-28 01:35:00 PST,+142384+0j,+2.75446e+06+907296j
2013-08-28 01:36:00 PST,+142388+0j,+2.75667e+06+907942j
2013-08-28 01:37:00 PST,+142388+0j,+2.75976e+06+908917j
2013-08-28 01:38:00 PST,+142388+0j,+2.76315e+06+910053j
2013-08-28 01:39:00 PST,+142388+0j,+2.76623e+06+911042j
2013-08-28 01:40:00 PST,+142388+0j,+2.76901e+06+911854j
2013-08-28 01:41:00 PST,+142382+0j,+2.76855e+06+911686j
2013-08-28 01:42:00 PST,+142382+0j,+2.76717e+06+911314j
2013-08-28 01:43:00 PST,+142382+0j,+2.76701e+06+911440j
2013-08-28 01:44:00 PST,+142382+0j,+2.76501e+06+910743j
2013-08-28 01:45:00 PST,+142382+0j,+2.76179e+06+909545j
2013-08-28 01:46:00 PST,+142379+0j,+2.75956e+06+908890j
2013-08-28 01:47:00 PST,+142379+0j,+2.75674e+06+908002j
2013-08-28 01:48:00 PST,+142379+0j,+2.75362e+06+906954j
2013-08-28 01:49:00 PST,+142379+0j,+2.75082e+06+906055j
2013-08-28 01:50:00 PST,+142379+0j,+2.7483e+06+905324j
2013-08-28 01:51:00 PST,+142386+0j,+2.74901e+06+905576j
2013-08-28 01:52:00 PST,+142386+0j,+2.75082e+06+906083j
2013-08-28 01:53:00 PST,+142386+0j,+2.75292e+06+906744j
2013-08-28 01:54:00 PST,+142386+0j,+2.75533e+06+907567j
2013-08-28 01:55:00 PST,+142386+0j,+2.75742e+06+908242j
2013-08-28 01:56:00 PST,+142384+0j,+2.75666e+06+907930j
2013-08-28 01:57:00 PST,+142384+0j,+2.75504e+06+907405j
2013-08-28 01:58:00 PST,+142384+0j,+2.75371e+06+907049j
2013-08-28 01:59:00 PST,+142384+0j,+2.75207e+06+906536j
2013-08-28 02:00:00 PST,+142384+0j,+2.75014e+06+905864j
2013-08-28 02:01:00 PST,+142380+0j,+2.75182e+06+906380j
2013-08-28 02:02:00 PST,+142380+0j,+2.75559e+06+907633j
2013-08-28 02:03:00 PST,+142380+0j,+2.75903e+06+908739j
2013-08-28 02:04:00 PST,+142380+0j,+2.76219e+06+909672j
2013-08-28 02:05:00 PST,+142380+0j,+2.76565e+06+910765j
2013-08-28 02:06:00 PST,+142373+0j,+2.76286e+06+909928j
2013-08-28 02:07:00 PST,+142373+0j,+2.75641e+06+907883j
2013-08-28 02:08:00 PST,+142373+0j,+2.75117e+06+906336j
2013-08-28 02:09:00 PST,+142373+0j,+2.74473e+06+904280j
2013-08-28 02:10:00 PST,+142373+0j,+2.73706e+06+901754j
2013-08-28 02:11:00 PST,+142385+0j,+2.73784e+06+902037j
2013-08-28 02:12:00 PST,+142385+0j,+2.74215e+06+903336j
2013-08-28 02:13:00 PST,+142385+0j,+2.74675e+06+904791j
2013-08-28 02:14:00 PST,+142385+0j,+2.75166e+06+906400j
2013-08-28 02:15:00 PST,+142385+0j,+2.75625e+06+907870j
2013-08-28 02:16:00 PST,+142343+0j,+2.7553e+06+907404j
2013-08-28 02:17:00 PST,+142343+0j,+2.75259e+06+906536j
2013-08-28 02:18:00 PST,+142343+0j,+2.75169e+06+906483j
2013-08-28 02:19:00 PST,+142343+0j,+2.74897e+06+905626j
2013-08-28 02:20:00 PST,+142343+0j,+2.74444e+06+903968j
2013-08-28 02:21:00 PST,+142344+0j,+2.74469e+06+904039j
2013-08-28 02:22:00 PST,+142344+0j,+2.74706e+06+904851j
2013-08-28 02:23:00 PST,+142344+0j,+2.74912e+06+905516j
2013-08-28 02:24:00 PST,+142344+0j,+2.75241e+06+906663j
2013-08-28 02:25:00 PST,+142344+0j,+2.7545e+06+907319j
2013-08-28 02:26:00 PST,+142341+0j,+2.75174e+06+906330j
2013-08-28 02:27:00 PST,+142341+0j,+2.74784e+06+905096j
2013-08-28 02:28:00 PST,+142341+0j,+2.74515e+06+904354j
2013-08-28 02:29:00 PST,+142341+0j,+2.74125e+06+903110j
2013-08-28 02:30:00 PST,+142341+0j,+2.73615e+06+901391j
2013-08-28 02:31:00 PST,+142370+0j,+2.7376e+06+901931j
2013-08-28 02:32:00 PST,+142370+0j,+2.74185e+06+903206j
2013-08-28 02:33:00 PST,+142370+0j,+2.74639e+06+904641j
2013-08-28 02:34:00 PST,+142370+0j,+2.75123e+06+906231j
2013-08-28 02:35:00 PST,+142370+0j,+2.75576e+06+907680j
2013-08-28 02:36:00 PST,+142363+0j,+2.75586e+06+907627j
2013-08-28 02:37:00 PST,+142363+0j,+2.7533e+06+906806j
2013-08-28 02:38:00 PST,+142363+0j,+2.75102e+06+906151j
2013-08-28 02:39:00 PST,+142363+0j,+2.74845e+06+905340j
2013-08-28 02:40:00 PST,+142363+0j,+2.74558e+06+904372j
2013-08-28 02:41:00 PST,+142366+0j,+2.74443e+06+904007j
2013-08-28 02:42:00 PST,+142366+0j,+2.74462e+06+904130j
2013-08-28 02:43:00 PST,+142366+0j,+2.74451e+06+904102j
2013-08-28 02:44:00 PST,+142366+0j,+2.7441e+06+903913j
2013-08-28 02:45:00 PST,+142366+0j,+2.744e+06+903872j
2013-08-28 02:46:00 PST,+142355+0j,+2.74212e+06+903313j
2013-08-28 02:47:00 PST,+142355+0j,+2.73849e+06+902168j
2013-08-28 02:48:00 PST,+142355+0j,+2.73456e+06+900870j
2013-08-28 02:49:00 PST,+142355+0j,+2.73095e+06+899714j
2013-08-28 02:50:00 PST,+142355+0j,+2.72761e+06+898720j
2013-08-28 02:51:00 PST,+142363+0j,+2.72601e+06+898241j
2013-08-28 02:52:00 PST,+142363+0j,+2.72573e+06+898094j
2013-08-28 02:53:00 PST,+142363+0j,+2.72574e+06+898091j
2013-08-28 02:54:00 PST,+142363+0j,+2.72604e+06+898242j
2013-08-28 02:55:00 PST,+142363+0j,+2.72604e+06+898250j
2013-08-28 02:56:00 PST,+142366+0j,+2.72824e+06+898894j
2013-08-28 02:57:00 PST,+142366+0j,+2.73301e+06+900398j
2013-08-28 02:58:00 PST,+142366+0j,+2.73807e+06+902054j
2013-08-28 02:59:00 PST,+142366+0j,+2.74282e+06+903573j
2013-08-28 03:00:00 PST,+142366+0j,+2.74729e+06+904922j
2013-08-28 03:01:00 PST,+142366+0j,+2.74779e+06+905069j
2013-08-28 03:02:00 PST,+142366+0j,+2.74428e+06+904018j
2013-08-28 03:03:00 PST,+142366+0j,+2.74046e+06+902814j
2013-08-28 03:04:00 PST,+142366+0j,+2.73635e+06+901459j
2013-08-28 03:05:00 PST,+142366+0j,+2.73255e+06+900245j
2013-08-28 03:06:00 PST,+142370+0j,+2.73266e+06+900351j
2013-08-28 03:07:00 PST,+142370+0j,+2.73621e+06+901488j
2013-08-28 03:08:00 PST,+142370+0j,+2.73948e+06+902458j
2013-08-28 03:09:00 PST,+142370+0j,+2.74305e+06+903582j
2013-08-28 03:10:00 PST,+142370+0j,+2.74691e+06+904861j
2013-08-28 03:11:00 PST,+142366+0j,+2.74818e+06+905266j
2013-08-28 03:12:00 PST,+142366+0j,+2.74671e+06+904738j
2013-08-28 03:13:00 PST,+142366+0j,+2.74554e+06+904359j
2013-08-28 03:14:00 PST,+142366+0j,+2.74467e+06+904143j
2013-08-28 03:15:00 PST,+142366+0j,+2.74349e+06+903777j
2013-08-28 03:16:00 PST,+142377+0j,+2.74326e+06+903670j
2013-08-28 03:17:00 PST,+142377+0j,+2.74447e+06+904045j
2013-08-28 03:18:00 PST,+142377+0j,+2.74597e+06+904579j
2013-08-28 03:19:00 PST,+142377+0j,+2.74716e+06+904967j
2013-08-28 03:20:00 PST,+142377+0j,+2.74806e+06+905189j
2013-08-28 03:21:00 PST,+142376+0j,+2.74926e+06+905558j
2013-08-28 03:22:00 PST,+142376+0j,+2.75076e+06+906095j
2013-08-28 03:23:00 PST,+142376+0j,+2.75195e+06+906484j
2013-08-28 03:24:00 PST,+142376+0j,+2.75286e+06+906707j
2013-08-28 03:25:00 PST,+142376+0j,+2.75407e+06+907082j
2013-08-28 03:26:00 PST,+142372+0j,+2.75297e+06+906789j
2013-08-28 03:27:00 PST,+142372+0j,+2.74824e+06+905291j
2013-08-28 03:28:00 PST,+142372+0j,+2.7432e+06+903642j
2013-08-28 03:29:00 PST,+142372+0j,+2.73848e+06+902134j
2013-08-28 03:30:00 PST,+142372+0j,+2.73404e+06+900792j
2013-08-28 03:31:00 PST,+142374+0j,+2.73227e+06+900244j
2013-08-28 03:32:00 PST,+142374+0j,+2.73438e+06+900852j
2013-08-28 03:33:00 PST,+142374+0j,+2.73677e+06+901605j
2013-08-28 03:34:00 PST,+142374+0j,+2.73947e+06+902514j
2013-08-28 03:35:00 PST,+142374+0j,+2.74185e+06+903280j
2013-08-28 03:36:00 PST,+142374+0j,+2.74158e+06+903132j
2013-08-28 03:37:00 PST,+142374+0j,+2.73805e+06+902003j
2013-08-28 03:38:00 PST,+142374+0j,+2.73481e+06+901040j
2013-08-28 03:39:00 PST,+142374+0j,+2.73126e+06+899922j
2013-08-28 03:40:00 PST,+142374+0j,+2.72743e+06+898656j
2013-08-28 03:41:00 PST,+142379+0j,+2.72627e+06+898291j
2013-08-28 03:42:00 PST,+142379+0j,+2.72894e+06+899195j
2013-08-28 03:43:00 PST,+142379+0j,+2.73132e+06+899958j
2013-08-28 03:44:00 PST,+142379+0j,+2.73342e+06+900560j
2013-08-28 03:45:00 PST,+142379+0j,+2.73581e+06+901311j
2013-08-28 03:46:00 PST,+142373+0j,+2.73885e+06+902318j
2013-08-28 03:47:00 PST,+142373+0j,+2.74241e+06+903457j
2013-08-28 03:48:00 PST,+142373+0j,+2.74569e+06+904430j
2013-08-28 03:49:00 PST,+142373+0j,+2.74926e+06+905558j
2013-08-28 03:50:00 PST,+142373+0j,+2.75314e+06+906843j
2013-08-28 03:51:00 PST,+142363+0j,+2.75486e+06+907374j
2013-08-28 03:52:00 PST,+142363+0j,+2.75349e+06+906877j
2013-08-28 03:53:00 PST,+142363+0j,+2.75242e+06+906530j
2013-08-28 03:54:00 PST,+142363+0j,+2.75165e+06+906349j
2013-08-28 03:55:00 PST,+142363+0j,+2.75057e+06+906014j
2013-08-28 03:56:00 PST,+142361+0j,+2.75173e+06+906484j
2013-08-28 03:57:00 PST,+142361+0j,+2.75371e+06+907105j
2013-08-28 03:58:00 PST,+142361+0j,+2.75446e+06+907235j
2013-08-28 03:59:00 PST,+142361+0j,+2.75641e+06+907865j
2013-08-28 04:00:00 PST,+142361+0j,+2.7596e+06+908979j
2013-08-28 04:01:00 PST,+142380+0j,+2.76126e+06+909544j
2013-08-28 04:02:00 PST,+142380+0j,+2.76009e+06+909064j
2013-08-28 04:03:00 PST,+142380+0j,+2.76014e+06+909087j
2013-08-28 04:04:00 PST,+142380+0j,+2.75989e+06+908945j
2013-08-28 04:05:00 PST,+142380+0j,+2.75996e+06+908957j
2013-08-28 04:06:00 PST,+142377+0j,+2.76027e+06+909111j
2013-08-28 04:07:00 PST,+142377+0j,+2.76033e+06+909139j
2013-08-28 04:08:00 PST,+142377+0j,+2.76162e+06+909653j
2013-08-28 04:09:00 PST,+142377+0j,+2.76169e+06+909670j
2013-08-28 04:10:00 PST,+142377+0j,+2.76053e+06+909198j
2013-08-28 04:11:00 PST,+142375+0j,+2.75982e+06+908974j
2013-08-28 04:12:00 PST,+142375+0j,+2.75863e+06+908704j
2013-08-28 04:13:00 PST,+142375+0j,+2.75623e+06+907933j
2013-08-28 04:14:00 PST,+142375+0j,+2.7526e+06+906680j
2013-08-28 04:15:00 PST,+142375+0j,+2.75019e+06+905919j
2013-08-28 04:16:00 PST,+142396+0j,+2.74749e+06+905051j
2013-08-28 04:17:00 PST,+142396+0j,+2.74398e+06+903928j
2013-08-28 04:18:00 PST,+142396+0j,+2.74075e+06+902971j
2013-08-28 04:19:00 PST,+142396+0j,+2.73722e+06+901859j
2013-08-28 04:20:00 PST,+142396+0j,+2.7334e+06+900595j
2013-08-28 04:21:00 PST,+142404+0j,+2.73321e+06+900547j
2013-08-28 04:22:00 PST,+142404+0j,+2.74155e+06+903243j
2013-08-28 04:23:00 PST,+142404+0j,+2.74958e+06+905805j
2013-08-28 04:24:00 PST,+142404+0j,+2.75734e+06+908189j
2013-08-28 04:25:00 PST,+142404+0j,+2.76537e+06+910738j
2013-08-28 04:26:00 PST,+142392+0j,+2.77094e+06+912531j
2013-08-28 04:27:00 PST,+142392+0j,+2.76907e+06+911946j
2013-08-28 04:28:00 PST,+142392+0j,+2.76845e+06+911852j
2013-08-28 04:29:00 PST,+142392+0j,+2.76659e+06+911255j
2013-08-28 04:30:00 PST,+142392+0j,+2.7635e+06+910172j
2013-08-28 04:31:00 PST,+142406+0j,+2.76271e+06+909961j
2013-08-28 04:32:00 PST,+142406+0j,+2.76401e+06+910309j
2013-08-28 04:33:00 PST,+142406+0j,+2.76563e+06+910815j
2013-08-28 04:34:00 PST,+142406+0j,+2.76755e+06+911487j
2013-08-28 04:35:00 PST,+142406+0j,+2.76915e+06+912006j
2013-08-28 04:36:00 PST,+142404+0j,+2.76953e+06+912055j
2013-08-28 04:37:00 PST,+142404+0j,+2.76725e+06+911322j
2013-08-28 04:38:00 PST,+142404+0j,+2.76527e+06+910762j
2013-08-28 04:39:00 PST,+142404+0j,+2.76298e+06+910041j
2013-08-28 04:40:00 PST,+142404+0j,+2.76039e+06+909158j
2013-08-28 04:41:00 PST,+142406+0j,+2.75778e+06+908321j
2013-08-28 04:42:00 PST,+142406+0j,+2.75417e+06+907245j
2013-08-28 04:43:00 PST,+142406+0j,+2.75027e+06+906010j
2013-08-28 04:44:00 PST,+142406+0j,+2.74606e+06+904621j
2013-08-28 04:45:00 PST,+142406+0j,+2.74217e+06+903376j
2013-08-28 04:46:00 PST,+142466+0j,+2.74159e+06+903397j
2013-08-28 04:47:00 PST,+142466+0j,+2.74774e+06+905361j
2013-08-28 04:48:00 PST,+142466+0j,+2.75362e+06+907151j
2013-08-28 04:49:00 PST,+142466+0j,+2.75978e+06+909102j
2013-08-28 04:50:00 PST,+142466+0j,+2.76625e+06+911212j
2013-08-28 04:51:00 PST,+142458+0j,+2.77189e+06+912994j
2013-08-28 04:52:00 PST,+142458+0j,+2.7758e+06+914164j
2013-08-28 04:53:00 PST,+142458+0j,+2.78002e+06+915500j
2013-08-28 04:54:00 PST,+142458+0j,+2.78455e+06+917003j
2013-08-28 04:55:00 PST,+142458+0j,+2.78876e+06+918353j
2013-08-28 04:56:00 PST,+142442+0j,+2.79134e+06+919066j
2013-08-28 04:57:00 PST,+142442+0j,+2.78968e+06+918526j
2013-08-28 04:58:00 PST,+142442+0j,+2.78832e+06+918165j
2013-08-28 04:59:00 PST,+142442+0j,+2.78664e+06+917638j
2013-08-28 05:00:00 PST,+142442+0j,+2.78465e+06+916938j
2013-08-28 05:01:00 PST,+142470+0j,+2.78293e+06+916450j
2013-08-28 05:02:00 PST,+142470+0j,+2.77831e+06+915049j
2013-08-28 05:03:00 PST,+142470+0j,+2.77339e+06+913487j
2013-08-28 05:04:00 PST,+142470+0j,+2.76815e+06+911766j
2013-08-28 05:05:00 PST,+142470+0j,+2.76324e+06+910195j
2013-08-28 05:06:00 PST,+142480+0j,+2.76029e+06+909351j
2013-08-28 05:07:00 PST,+142480+0j,+2.76554e+06+911031j
2013-08-28 05:08:00 PST,+142480+0j,+2.7705e+06+912532j
2013-08-28 05:09:00 PST,+142480+0j,+2.77576e+06+914199j
2013-08-28 05:10:00 PST,+142480+0j,+2.78134e+06+916029j
2013-08-28 05:11:00 PST,+142474+0j,+2.78556e+06+917373j
2013-08-28 05:12:00 PST,+142474+0j,+2.78367e+06+916701j
2013-08-28 05:13:00 PST,+142474+0j,+2.7821e+06+916190j
2013-08-28 05:14:00 PST,+142474+0j,+2.78083e+06+915857j
2013-08-28 05:15:00 PST,+142474+0j,+2.77924e+06+915359j
2013-08-28 05:16:00 PST,+142514+0j,+2.77829e+06+915081j
2013-08-28 05:17:00 PST,+142514+0j,+2.7791e+06+915330j
2013-08-28 05:18:00 PST,+142514+0j,+2.78021e+06+915749j
2013-08-28 05:19:00 PST,+142514+0j,+2.78101e+06+916011j
2013-08-28 05:20:00 PST,+142514+0j,+2.78149e+06+916098j
2013-08-28 05:21:00 PST,+142512+0j,+2.78257e+06+916427j
2013-08-28 05:22:00 PST,+142512+0j,+2.78648e+06+917735j
2013-08-28 05:23:00 PST,+142512+0j,+2.79006e+06+918888j
2013-08-28 05:24:00 PST,+142512+0j,+2.79334e+06+919855j
2013-08-28 05:25:00 PST,+142512+0j,+2.79693e+06+920993j
2013-08-28 05:26:00 PST,+142503+0j,+2.80056e+06+922194j
2013-08-28 05:27:00 PST,+142503+0j,+2.80262e+06+922860j
2013-08-28 05:28:00 PST,+142503+0j,+2.80436e+06+923340j
2013-08-28 05:29:00 PST,+142503+0j,+2.80643e+06+923993j
2013-08-28 05:30:00 PST,+142503+0j,+2.80882e+06+924824j
2013-08-28 05:31:00 PST,+142546+0j,+2.81166e+06+925842j
2013-08-28 05:32:00 PST,+142546+0j,+2.81398e+06+926498j
2013-08-28 05:33:00 PST,+142546+0j,+2.81664e+06+927339j
2013-08-28 05:34:00 PST,+142546+0j,+2.81963e+06+928361j
2013-08-28 05:35:00 PST,+142546+0j,+2.82227e+06+929217j
2013-08-28 05:36:00 PST,+142536+0j,+2.8237e+06+929573j
2013-08-28 05:37:00 PST,+142536+0j,+2.81542e+06+926916j
2013-08-28 05:38:00 PST,+142536+0j,+2.80744e+06+924459j
2013-08-28 05:39:00 PST,+142536+0j,+2.79914e+06+921815j
2013-08-28 05:40:00 PST,+142536+0j,+2.7905e+06+919011j
2013-08-28 05:41:00 PST,+142546+0j,+2.78304e+06+916646j
2013-08-28 05:42:00 PST,+142546+0j,+2.7877e+06+918199j
2013-08-28 05:43:00 PST,+142546+0j,+2.79203e+06+919592j
2013-08-28 05:44:00 PST,+142546+0j,+2.79606e+06+920798j
2013-08-28 05:45:00 PST,+142546+0j,+2.80041e+06+922178j
2013-08-28 05:46:00 PST,+142681+0j,+2.80725e+06+924715j
2013-08-28 05:47:00 PST,+142681+0j,+2.80883e+06+925230j
2013-08-28 05:48:00 PST,+142681+0j,+2.81009e+06+925558j
2013-08-28 05:49:00 PST,+142681+0j,+2.81169e+06+926059j
2013-08-28 05:50:00 PST,+142681+0j,+2.81199e+06+926061j
2013-08-28 05:51:00 PST,+142671+0j,+2.81347e+06+926516j
2013-08-28 05:52:00 PST,+142671+0j,+2.81903e+06+928379j
2013-08-28 05:53:00 PST,+142671+0j,+2.8233e+06+929739j
2013-08-28 05:54:00 PST,+142671+0j,+2.82791e+06+931277j
2013-08-28 05:55:00 PST,+142671+0j,+2.83217e+06+932650j
2013-08-28 05:56:00 PST,+142658+0j,+2.83587e+06+933717j
2013-08-28 05:57:00 PST,+142658+0j,+2.83916e+06+934762j
2013-08-28 05:58:00 PST,+142658+0j,+2.84279e+06+935994j
2013-08-28 05:59:00 PST,+142658+0j,+2.84606e+06+937054j
2013-08-28 06:00:00 PST,+142658+0j,+2.84901e+06+937910j
2013-08-28 06:01:00 PST,+142732+0j,+2.85359e+06+939543j
2013-08-28 06:02:00 PST,+142732+0j,+2.85901e+06+941337j
2013-08-28 06:03:00 PST,+142732+0j,+2.86408e+06+942975j
2013-08-28 06:04:00 PST,+142732+0j,+2.86881e+06+944397j
2013-08-28 06:05:00 PST,+142732+0j,+2.87389e+06+946020j
2013-08-28 06:06:00 PST,+142717+0j,+2.87908e+06+947727j
2013-08-28 06:07:00 PST,+142717+0j,+2.87966e+06+947926j
2013-08-28 06:08:00 PST,+142717+0j,+2.87982e+06+947891j
2013-08-28 06:09:00 PST,+142717+0j,+2.88034e+06+948049j
2013-08-28 06:10:00 PST,+142717+0j,+2.88122e+06+948414j
2013-08-28 06:11:00 PST,+142710+0j,+2.88159e+06+948527j
2013-08-28 06:12:00 PST,+142710+0j,+2.88471e+06+949439j
2013-08-28 06:13:00 PST,+142710+0j,+2.88828e+06+950580j
2013-08-28 06:14:00 PST,+142710+0j,+2.89222e+06+951924j
2013-08-28 06:15:00 PST,+142710+0j,+2.89578e+06+953080j
2013-08-28 06:16:00 PST,+142780+0j,+2.90025e+06+954568j
2013-08-28 06:17:00 PST,+142780+0j,+2.90196e+06+955112j
2013-08-28 06:18:00 PST,+142780+0j,+2.90396e+06+955838j
2013-08-28 06:19:00 PST,+142780+0j,+2.90557e+06+956368j
2013-08-28 06:20:00 PST,+142780+0j,+2.90682e+06+956677j
2013-08-28 06:21:00 PST,+142771+0j,+2.90828e+06+957117j
2013-08-28 06:22:00 PST,+142771+0j,+2.91081e+06+958018j
2013-08-28 06:23:00 PST,+142771+0j,+2.91299e+06+958730j
2013-08-28 06:24:00 PST,+142771+0j,+2.9148e+06+959218j
2013-08-28 06:25:00 PST,+142771+0j,+2.91699e+06+959915j
2013-08-28 06:26:00 PST,+142765+0j,+2.91945e+06+960782j
2013-08-28 06:27:00 PST,+142765+0j,+2.91171e+06+958294j
2013-08-28 06:28:00 PST,+142765+0j,+2.9028e+06+955356j
2013-08-28 06:29:00 PST,+142765+0j,+2.89429e+06+952605j
2013-08-28 06:30:00 PST,+142765+0j,+2.88611e+06+950084j
2013-08-28 06:31:00 PST,+142817+0j,+2.8785e+06+947763j
2013-08-28 06:32:00 PST,+142817+0j,+2.8882e+06+950784j
2013-08-28 06:33:00 PST,+142817+0j,+2.89828e+06+953840j
2013-08-28 06:34:00 PST,+142817+0j,+2.91047e+06+957839j
2013-08-28 06:35:00 PST,+142817+0j,+2.92408e+06+962388j
2013-08-28 06:36:00 PST,+142804+0j,+2.9353e+06+965875j
2013-08-28 06:37:00 PST,+142804+0j,+2.93439e+06+965574j
2013-08-28 06:38:00 PST,+142804+0j,+2.93243e+06+965040j
2013-08-28 06:39:00 PST,+142804+0j,+2.93008e+06+964290j
2013-08-28 06:40:00 PST,+142804+0j,+2.92735e+06+963322j
2013-08-28 06:41:00 PST,+142790+0j,+2.92475e+06+962439j
2013-08-28 06:42:00 PST,+142790+0j,+2.92831e+06+963684j
2013-08-28 06:43:00 PST,+142790+0j,+2.9322e+06+964951j
2013-08-28 06:44:00 PST,+142790+0j,+2.93572e+06+965982j
2013-08-28 06:45:00 PST,+142790+0j,+2.93962e+06+967234j
2013-08-28 06:46:00 PST,+142870+0j,+2.94541e+06+969354j
2013-08-28 06:47:00 PST,+142870+0j,+2.93643e+06+964616j
2013-08-28 06:48:00 PST,+142870+0j,+2.94914e+06+969223j
2013-08-28 06:49:00 PST,+142870+0j,+2.95974e+06+972822j
2013-08-28 06:50:00 PST,+142870+0j,+2.96778e+06+975321j
2013-08-28 06:51:00 PST,+142853+0j,+2.9759e+06+977916j
2013-08-28 06:52:00 PST,+142853+0j,+2.9718e+06+976684j
2013-08-28 06:53:00 PST,+142853+0j,+2.96513e+06+974522j
2013-08-28 06:54:00 PST,+142853+0j,+2.95805e+06+972140j
2013-08-28 06:55:00 PST,+142853+0j,+2.95139e+06+969967j
2013-08-28 06:56:00 PST,+142852+0j,+2.94508e+06+968037j
2013-08-28 06:57:00 PST,+142852+0j,+2.95205e+06+970312j
2013-08-28 06:58:00 PST,+142852+0j,+2.96119e+06+973153j
2013-08-28 06:59:00 PST,+142852+0j,+2.97071e+06+976239j
2013-08-28 07:00:00 PST,+142852+0j,+2.98065e+06+979548j
2013-08-28 07:01:00 PST,+142856+0j,+2.99024e+06+982695j
2013-08-28 07:02:00 PST,+142856+0j,+3.00563e+06+987562j
2013-08-28 07:03:00 PST,+142856+0j,+3.02469e+06+993913j
2013-08-28 07:04:00 PST,+142856+0j,+3.04222e+06+999739j
2013-08-28 07:05:00 PST,+142856+0j,+3.05726e+06+1.00449e+06j
2013-08-28 07:06:00 PST,+142812+0j,+3.07543e+06+1.01054e+06j
2013-08-28 07:07:00 PST,+142812+0j,+3.07378e+06+1.01017e+06j
2013-08-28 07:08:00 PST,+142812+0j,+3.06331e+06+1.00655e+06j
2013-08-28 07:09:00 PST,+142812+0j,+3.05284e+06+1.00297e+06j
2013-08-28 07:10:00 PST,+142812+0j,+3.04641e+06+1.00107e+06j
2013-08-28 07:11:00 PST,+142803+0j,+3.0398e+06+999059j
2013-08-28 07:12:00 PST,+142803+0j,+3.03664e+06+997828j
2013-08-28 07:13:00 PST,+142803+0j,+3.03523e+06+997208j
2013-08-28 07:14:00 PST,+142803+0j,+3.03782e+06+998249j
2013-08-28 07:15:00 PST,+142803+0j,+3.04044e+06+999266j
2013-08-28 07:16:00 PST,+142808+0j,+3.03918e+06+998667j
2013-08-28 07:17:00 PST,+142808+0j,+3.04008e+06+998799j
2013-08-28 07:18:00 PST,+142808+0j,+3.04561e+06+1.0008e+06j
2013-08-28 07:19:00 PST,+142808+0j,+3.05118e+06+1.00278e+06j
2013-08-28 07:20:00 PST,+142808+0j,+3.05273e+06+1.00309e+06j
2013-08-28 07:21:00 PST,+142800+0j,+3.05407e+06+1.00335e+06j
2013-08-28 07:22:00 PST,+142800+0j,+3.06569e+06+1.00734e+06j
2013-08-28 07:23:00 PST,+142800+0j,+3.07916e+06+1.0119e+06j
2013-08-28 07:24:00 PST,+142800+0j,+3.08851e+06+1.01477e+06j
2013-08-28 07:25:00 PST,+142800+0j,+3.10033e+06+1.01881e+06j
2013-08-28 07:26:00 PST,+142772+0j,+3.1132e+06+1.02318e+06j
2013-08-28 07:27:00 PST,+142772+0j,+3.11788e+06+1.02455e+06j
2013-08-28 07:28:00 PST,+142772+0j,+3.11892e+06+1.02469e+06j
2013-08-28 07:29:00 PST,+142772+0j,+3.12249e+06+1.02603e+06j
2013-08-28 07:30:00 PST,+142772+0j,+3.12774e+06+1.02796e+06j
2013-08-28 07:31:00 PST,+142726+0j,+3.12945e+06+1.02827e+06j
2013-08-28 07:32:00 PST,+142726+0j,+3.12234e+06+1.02573e+06j
2013-08-28 07:33:00 PST,+142726+0j,+3.11501e+06+1.02349e+06j
2013-08-28 07:34:00 PST,+142726+0j,+3.10931e+06+1.02182e+06j
2013-08-28 07:35:00 PST,+142726+0j,+3.10109e+06+1.01896e+06j
2013-08-28 07:36:00 PST,+142736+0j,+3.09145e+06+1.01562e+06j
2013-08-28 07:37:00 PST,+142736+0j,+3.10571e+06+1.02045e+06j
2013-08-28 07:38:00 PST,+142736+0j,+3.12956e+06+1.02849e+06j
2013-08-28 07:39:00 PST,+142736+0j,+3.15085e+06+1.03533e+06j
2013-08-28 07:40:00 PST,+142736+0j,+3.17039e+06+1.04157e+06j
2013-08-28 07:41:00 PST,+142708+0j,+3.19192e+06+1.04881e+06j
2013-08-28 07:42:00 PST,+142708+0j,+3.19442e+06+1.04983e+06j
2013-08-28 07:43:00 PST,+142708+0j,+3.1854e+06+1.04667e+06j
2013-08-28 07:44:00 PST,+142708+0j,+3.17466e+06+1.04292e+06j
2013-08-28 07:45:00 PST,+142708+0j,+3.16657e+06+1.04043e+06j
2013-08-28 07:46:00 PST,+142690+0j,+3.1598e+06+1.03837e+06j
2013-08-28 07:47:00 PST,+142690+0j,+3.16652e+06+1.0404e+06j
2013-08-28 07:48:00 PST,+142690+0j,+3.17812e+06+1.04403e+06j
2013-08-28 07:49:00 PST,+142690+0j,+3.19234e+06+1.04891e+06j
2013-08-28 07:50:00 PST,+142690+0j,+3.20833e+06+1.0544e+06j
2013-08-28 07:51:00 PST,+142676+0j,+3.2213e+06+1.0585e+06j
2013-08-28 07:52:00 PST,+142676+0j,+3.2237e+06+1.05929e+06j
2013-08-28 07:53:00 PST,+142676+0j,+3.22378e+06+1.05966e+06j
2013-08-28 07:54:00 PST,+142676+0j,+3.22106e+06+1.05876e+06j
2013-08-28 07:55:00 PST,+142676+0j,+3.2133e+06+1.05566e+06j
2013-08-28 07:56:00 PST,+142658+0j,+3.21019e+06+1.05458e+06j
2013-08-28 07:57:00 PST,+142658+0j,+3.21826e+06+1.0578e+06j
2013-08-28 07:58:00 PST,+142658+0j,+3.22405e+06+1.05974e+06j
2013-08-28 07:59:00 PST,+142658+0j,+3.22706e+06+1.06038e+06j
2013-08-28 08:00:00 PST,+142658+0j,+3.23285e+06+1.0623e+06j
2013-08-28 08:01:00 PST,+142613+0j,+3.24043e+06+1.06508e+06j
2013-08-28 08:02:00 PST,+142613+0j,+3.2489e+06+1.06792e+06j
2013-08-28 08:03:00 PST,+142613+0j,+3.25918e+06+1.07133e+06j
2013-08-28 08:04:00 PST,+142613+0j,+3.26903e+06+1.07462e+06j
2013-08-28 08:05:00 PST,+142613+0j,+3.27888e+06+1.07791e+06j
2013-08-28 08:06:00 PST,+142584+0j,+3.28804e+06+1.08091e+06j
2013-08-28 08:07:00 PST,+142584+0j,+3.28898e+06+1.08121e+06j
2013-08-28 08:08:00 PST,+142584+0j,+3.28505e+06+1.07989e+06j
2013-08-28 08:09:00 PST,+142584+0j,+3.28113e+06+1.07858e+06j
2013-08-28 08:10:00 PST,+142584+0j,+3.2772e+06+1.07727e+06j
2013-08-28 08:11:00 PST,+142576+0j,+3.27307e+06+1.07588e+06j
2013-08-28 08:12:00 PST,+142576+0j,+3.2802e+06+1.07828e+06j
2013-08-28 08:13:00 PST,+142576+0j,+3.2937e+06+1.0828e+06j
2013-08-28 08:14:00 PST,+142576+0j,+3.3072e+06+1.08731e+06j
2013-08-28 08:15:00 PST,+142576+0j,+3.32321e+06+1.0928e+06j
2013-08-28 08:16:00 PST,+142532+0j,+3.33869e+06+1.09828e+06j
2013-08-28 08:17:00 PST,+142532+0j,+3.35029e+06+1.10203e+06j
2013-08-28 08:18:00 PST,+142532+0j,+3.3617e+06+1.10549e+06j
2013-08-28 08:19:00 PST,+142532+0j,+3.37875e+06+1.11138e+06j
2013-08-28 08:20:00 PST,+142532+0j,+3.39636e+06+1.11768e+06j
2013-08-28 08:21:00 PST,+142485+0j,+3.40701e+06+1.12106e+06j
2013-08-28 08:22:00 PST,+142485+0j,+3.41735e+06+1.12434e+06j
2013-08-28 08:23:00 PST,+142485+0j,+3.42868e+06+1.12832e+06j
2013-08-28 08:24:00 PST,+142485+0j,+3.43797e+06+1.13168e+06j
2013-08-28 08:25:00 PST,+142485+0j,+3.44394e+06+1.13355e+06j
2013-08-28 08:26:00 PST,+142447+0j,+3.45099e+06+1.13567e+06j
2013-08-28 08:27:00 PST,+142447+0j,+3.45435e+06+1.13696e+06j
2013-08-28 08:28:00 PST,+142447+0j,+3.4501e+06+1.13574e+06j
2013-08-28 08:29:00 PST,+142447+0j,+3.44252e+06+1.13302e+06j
2013-08-28 08:30:00 PST,+142447+0j,+3.43704e+06+1.13095e+06j
2013-08-28 08:31:00 PST,+142296+0j,+3.431e+06+1.12884e+06j
2013-08-28 08:32:00 PST,+142296+0j,+3.43639e+06+1.13088e+06j
2013-08-28 08:33:00 PST,+142296+0j,+3.44547e+06+1.13381e+06j
2013-08-28 08:34:00 PST,+142296+0j,+3.45988e+06+1.13886e+06j
2013-08-28 08:35:00 PST,+142296+0j,+3.4744e+06+1.14395e+06j
2013-08-28 08:36:00 PST,+142282+0j,+3.48315e+06+1.14675e+06j
2013-08-28 08:37:00 PST,+142282+0j,+3.48602e+06+1.14774e+06j
2013-08-28 08:38:00 PST,+142282+0j,+3.48472e+06+1.14745e+06j
2013-08-28 08:39:00 PST,+142282+0j,+3.48074e+06+1.14608e+06j
2013-08-28 08:40:00 PST,+142282+0j,+3.47408e+06+1.14367e+06j
2013-08-28 08:41:00 PST,+142266+0j,+3.46967e+06+1.14213e+06j
2013-08-28 08:42:00 PST,+142266+0j,+3.47202e+06+1.14311e+06j
2013-08-28 08:43:00 PST,+142266+0j,+3.47474e+06+1.14404e+06j
2013-08-28 08:44:00 PST,+142266+0j,+3.47479e+06+1.14388e+06j
2013-08-28 08:45:00 PST,+142266+0j,+3.4775e+06+1.14481e+06j
2013-08-28 08:46:00 PST,+142133+0j,+3.47938e+06+1.14543e+06j
2013-08-28 08:47:00 PST,+142133+0j,+3.49427e+06+1.15049e+06j
2013-08-28 08:48:00 PST,+142133+0j,+3.52013e+06+1.15954e+06j
2013-08-28 08:49:00 PST,+142133+0j,+3.54481e+06+1.16799e+06j
2013-08-28 08:50:00 PST,+142133+0j,+3.57169e+06+1.17712e+06j
2013-08-28 08:51:00 PST,+142090+0j,+3.59515e+06+1.18511e+06j
2013-08-28 08:52:00 PST,+142090+0j,+3.59598e+06+1.1855e+06j
2013-08-28 08:53:00 PST,+142090+0j,+3.5794e+06+1.17982e+06j
2013-08-28 08:54:00 PST,+142090+0j,+3.56505e+06+1.1748e+06j
2013-08-28 08:55:00 PST,+142090+0j,+3.54845e+06+1.1691e+06j
2013-08-28 08:56:00 PST,+142077+0j,+3.52929e+06+1.16261e+06j
2013-08-28 08:57:00 PST,+142077+0j,+3.53531e+06+1.1647e+06j
2013-08-28 08:58:00 PST,+142077+0j,+3.56541e+06+1.1749e+06j
2013-08-28 08:59:00 PST,+142077+0j,+3.59329e+06+1.18446e+06j
2013-08-28 09:00:00 PST,+142077+0j,+3.62173e+06+1.1945e+06j
2013-08-28 09:01:00 PST,+141967+0j,+3.64637e+06+1.2029e+06j
2013-08-28 09:02:00 PST,+141967+0j,+3.66016e+06+1.20784e+06j
2013-08-28 09:03:00 PST,+141967+0j,+3.65352e+06+1.20552e+06j
2013-08-28 09:04:00 PST,+141967+0j,+3.64382e+06+1.20203e+06j
2013-08-28 09:05:00 PST,+141967+0j,+3.63719e+06+1.19971e+06j
2013-08-28 09:06:00 PST,+141930+0j,+3.63249e+06+1.19823e+06j
2013-08-28 09:07:00 PST,+141930+0j,+3.62578e+06+1.19589e+06j
2013-08-28 09:08:00 PST,+141930+0j,+3.61599e+06+1.19238e+06j
2013-08-28 09:09:00 PST,+141930+0j,+3.60921e+06+1.19002e+06j
2013-08-28 09:10:00 PST,+141930+0j,+3.60538e+06+1.18888e+06j
2013-08-28 09:11:00 PST,+141953+0j,+3.59925e+06+1.18677e+06j
2013-08-28 09:12:00 PST,+141953+0j,+3.60031e+06+1.187e+06j
2013-08-28 09:13:00 PST,+141953+0j,+3.6167e+06+1.19264e+06j
2013-08-28 09:14:00 PST,+141953+0j,+3.63609e+06+1.19949e+06j
2013-08-28 09:15:00 PST,+141953+0j,+3.65248e+06+1.20516e+06j
2013-08-28 09:16:00 PST,+141855+0j,+3.66294e+06+1.20852e+06j
2013-08-28 09:17:00 PST,+141855+0j,+3.67311e+06+1.21208e+06j
2013-08-28 09:18:00 PST,+141855+0j,+3.68568e+06+1.21714e+06j
2013-08-28 09:19:00 PST,+141855+0j,+3.68846e+06+1.21813e+06j
2013-08-28 09:20:00 PST,+141855+0j,+3.68453e+06+1.21618e+06j
2013-08-28 09:21:00 PST,+141815+0j,+3.68613e+06+1.2167e+06j
2013-08-28 09:22:00 PST,+141815+0j,+3.69185e+06+1.21925e+06j
2013-08-28 09:23:00 PST,+141815+0j,+3.68601e+06+1.21721e+06j
2013-08-28 09:24:00 PST,+141815+0j,+3.67347e+06+1.2123e+06j
2013-08-28 09:25:00 PST,+141815+0j,+3.66765e+06+1.21025e+06j
2013-08-28 09:26:00 PST,+141824+0j,+3.66871e+06+1.21123e+06j
2013-08-28 09:27:00 PST,+141824+0j,+3.68176e+06+1.21581e+06j
2013-08-28 09:28:00 PST,+141824+0j,+3.71361e+06+1.22624e+06j
2013-08-28 09:29:00 PST,+141824+0j,+3.75206e+06+1.23964e+06j
2013-08-28 09:30:00 PST,+141824+0j,+3.79751e+06+1.25615e+06j
2013-08-28 09:31:00 PST,+141557+0j,+3.82823e+06+1.2667e+06j
2013-08-28 09:32:00 PST,+141557+0j,+3.84293e+06+1.27237e+06j
2013-08-28 09:33:00 PST,+141557+0j,+3.81251e+06+1.26168e+06j
2013-08-28 09:34:00 PST,+141557+0j,+3.77802e+06+1.24909e+06j
2013-08-28 09:35:00 PST,+141557+0j,+3.7476e+06+1.23843e+06j
2013-08-28 09:36:00 PST,+141535+0j,+3.71659e+06+1.2276e+06j
2013-08-28 09:37:00 PST,+141535+0j,+3.69576e+06+1.22034e+06j
2013-08-28 09:38:00 PST,+141535+0j,+3.68948e+06+1.21814e+06j
2013-08-28 09:39:00 PST,+141535+0j,+3.67961e+06+1.21428e+06j
2013-08-28 09:40:00 PST,+141535+0j,+3.67358e+06+1.21218e+06j
2013-08-28 09:41:00 PST,+141595+0j,+3.67286e+06+1.21242e+06j
2013-08-28 09:42:00 PST,+141595+0j,+3.68268e+06+1.21583e+06j
2013-08-28 09:43:00 PST,+141595+0j,+3.71475e+06+1.22654e+06j
2013-08-28 09:44:00 PST,+141595+0j,+3.75059e+06+1.23905e+06j
2013-08-28 09:45:00 PST,+141595+0j,+3.79016e+06+1.25336e+06j
2013-08-28 09:46:00 PST,+141404+0j,+3.81973e+06+1.26358e+06j
2013-08-28 09:47:00 PST,+141404+0j,+3.86853e+06+1.28149e+06j
2013-08-28 09:48:00 PST,+141404+0j,+3.85253e+06+1.27509e+06j
2013-08-28 09:49:00 PST,+141404+0j,+3.84724e+06+1.2732e+06j
2013-08-28 09:50:00 PST,+141404+0j,+3.84609e+06+1.27331e+06j
2013-08-28 09:51:00 PST,+141343+0j,+3.83881e+06+1.2707e+06j
2013-08-28 09:52:00 PST,+141343+0j,+3.83851e+06+1.27011e+06j
2013-08-28 09:53:00 PST,+141343+0j,+3.85889e+06+1.27726e+06j
2013-08-28 09:54:00 PST,+141343+0j,+3.88677e+06+1.28771e+06j
2013-08-28 09:55:00 PST,+141343+0j,+3.90718e+06+1.29493e+06j
2013-08-28 09:56:00 PST,+141317+0j,+3.92257e+06+1.29987e+06j
2013-08-28 09:57:00 PST,+141317+0j,+3.92779e+06+1.30174e+06j
2013-08-28 09:58:00 PST,+141317+0j,+3.90801e+06+1.29521e+06j
2013-08-28 09:59:00 PST,+141317+0j,+3.88402e+06+1.28675e+06j
2013-08-28 10:00:00 PST,+141317+0j,+3.85597e+06+1.27639e+06j
2013-08-28 10:01:00 PST,+141135+0j,+3.82626e+06+1.2658e+06j
2013-08-28 10:02:00 PST,+141135+0j,+3.81947e+06+1.26387e+06j
2013-08-28 10:03:00 PST,+141135+0j,+3.83583e+06+1.26962e+06j
2013-08-28 10:04:00 PST,+141135+0j,+3.84814e+06+1.27349e+06j
2013-08-28 10:05:00 PST,+141135+0j,+3.86445e+06+1.27922e+06j
2013-08-28 10:06:00 PST,+141153+0j,+3.8854e+06+1.28709e+06j
2013-08-28 10:07:00 PST,+141153+0j,+3.89318e+06+1.28989e+06j
2013-08-28 10:08:00 PST,+141153+0j,+3.87825e+06+1.28412e+06j
2013-08-28 10:09:00 PST,+141153+0j,+3.86743e+06+1.28024e+06j
2013-08-28 10:10:00 PST,+141153+0j,+3.86061e+06+1.27835e+06j
2013-08-28 10:11:00 PST,+141133+0j,+3.8491e+06+1.27425e+06j
2013-08-28 10:12:00 PST,+141133+0j,+3.84853e+06+1.27363e+06j
2013-08-28 10:13:00 PST,+141133+0j,+3.88544e+06+1.28661e+06j
2013-08-28 10:14:00 PST,+141133+0j,+3.92646e+06+1.30162e+06j
2013-08-28 10:15:00 PST,+141133+0j,+3.97031e+06+1.31745e+06j
2013-08-28 10:16:00 PST,+140777+0j,+3.99514e+06+1.32609e+06j
2013-08-28 10:17:00 PST,+140777+0j,+4.00953e+06+1.33114e+06j
2013-08-28 10:18:00 PST,+140777+0j,+3.98472e+06+1.32279e+06j
2013-08-28 10:19:00 PST,+140777+0j,+3.95894e+06+1.31372e+06j
2013-08-28 10:20:00 PST,+140777+0j,+3.92549e+06+1.30135e+06j
2013-08-28 10:21:00 PST,+140752+0j,+3.8887e+06+1.288e+06j
2013-08-28 10:22:00 PST,+140752+0j,+3.88163e+06+1.28597e+06j
2013-08-28 10:23:00 PST,+140752+0j,+3.92557e+06+1.30182e+06j
2013-08-28 10:24:00 PST,+140752+0j,+3.9585e+06+1.31304e+06j
2013-08-28 10:25:00 PST,+140752+0j,+3.98847e+06+1.32344e+06j
2013-08-28 10:26:00 PST,+140748+0j,+4.02957e+06+1.33867e+06j
2013-08-28 10:27:00 PST,+140748+0j,+4.05282e+06+1.34727e+06j
2013-08-28 10:28:00 PST,+140748+0j,+4.00853e+06+1.33141e+06j
2013-08-28 10:29:00 PST,+140748+0j,+3.96076e+06+1.31425e+06j
2013-08-28 10:30:00 PST,+140748+0j,+3.91223e+06+1.29648e+06j
2013-08-28 10:31:00 PST,+140556+0j,+3.86496e+06+1.27976e+06j
2013-08-28 10:32:00 PST,+140556+0j,+3.84721e+06+1.27395e+06j
2013-08-28 10:33:00 PST,+140556+0j,+3.89231e+06+1.28977e+06j
2013-08-28 10:34:00 PST,+140556+0j,+3.93634e+06+1.30492e+06j
2013-08-28 10:35:00 PST,+140556+0j,+3.98784e+06+1.32338e+06j
2013-08-28 10:36:00 PST,+140561+0j,+4.0404e+06+1.34274e+06j
2013-08-28 10:37:00 PST,+140561+0j,+4.08386e+06+1.35851e+06j
2013-08-28 10:38:00 PST,+140561+0j,+4.09641e+06+1.36303e+06j
2013-08-28 10:39:00 PST,+140561+0j,+4.10896e+06+1.36792e+06j
2013-08-28 10:40:00 PST,+140561+0j,+4.12078e+06+1.37221e+06j
2013-08-28 10:41:00 PST,+140447+0j,+4.12777e+06+1.37433e+06j
2013-08-28 10:42:00 PST,+140447+0j,+4.16492e+06+1.38805e+06j
2013-08-28 10:43:00 PST,+140447+0j,+4.13432e+06+1.37619e+06j
2013-08-28 10:44:00 PST,+140447+0j,+4.1159e+06+1.36954e+06j
2013-08-28 10:45:00 PST,+140447+0j,+4.09818e+06+1.36354e+06j
2013-08-28 10:46:00 PST,+140085+0j,+4.06701e+06+1.35219e+06j
2013-08-28 10:47:00 PST,+140085+0j,+4.05243e+06+1.34661e+06j
2013-08-28 10:48:00 PST,+140085+0j,+4.05994e+06+1.3494e+06j
2013-08-28 10:49:00 PST,+140085+0j,+4.0646e+06+1.35142e+06j
2013-08-28 10:50:00 PST,+140085+0j,+4.06497e+06+1.35146e+06j
2013-08-28 10:51:00 PST,+140114+0j,+4.06921e+06+1.35264e+06j
2013-08-28 10:52:00 PST,+140114+0j,+4.07839e+06+1.35603e+06j
2013-08-28 10:53:00 PST,+140114+0j,+4.09183e+06+1.36122e+06j
2013-08-28 10:54:00 PST,+140114+0j,+4.10092e+06+1.3644e+06j
2013-08-28 10:55:00 PST,+140114+0j,+4.11288e+06+1.36834e+06j
2013-08-28 10:56:00 PST,+140091+0j,+4.12839e+06+1.37402e+06j
2013-08-28 10:57:00 PST,+140091+0j,+4.14314e+06+1.37987e+06j
2013-08-28 10:58:00 PST,+140091+0j,+4.13769e+06+1.37782e+06j
2013-08-28 10:59:00 PST,+140091+0j,+4.13135e+06+1.375e+06j
2013-08-28 11:00:00 PST,+140091+0j,+4.13327e+06+1.37578e+06j
2013-08-28 11:01:00 PST,+139955+0j,+4.13116e+06+1.37551e+06j
2013-08-28 11:02:00 PST,+139955+0j,+4.12639e+06+1.3737e+06j
2013-08-28 11:03:00 PST,+139955+0j,+4.12873e+06+1.37455e+06j
2013-08-28 11:04:00 PST,+139955+0j,+4.13474e+06+1.37681e+06j
2013-08-28 11:05:00 PST,+139955+0j,+4.13708e+06+1.37767e+06j
2013-08-28 11:06:00 PST,+139938+0j,+4.13516e+06+1.37686e+06j
2013-08-28 11:07:00 PST,+139938+0j,+4.13571e+06+1.37707e+06j
2013-08-28 11:08:00 PST,+139938+0j,+4.13337e+06+1.37648e+06j
2013-08-28 11:09:00 PST,+139938+0j,+4.12352e+06+1.37286e+06j
2013-08-28 11:10:00 PST,+139938+0j,+4.10618e+06+1.3664e+06j
2013-08-28 11:11:00 PST,+139943+0j,+4.09651e+06+1.36287e+06j
2013-08-28 11:12:00 PST,+139943+0j,+4.09525e+06+1.36256e+06j
2013-08-28 11:13:00 PST,+139943+0j,+4.12321e+06+1.37264e+06j
2013-08-28 11:14:00 PST,+139943+0j,+4.14745e+06+1.3813e+06j
2013-08-28 11:15:00 PST,+139943+0j,+4.1753e+06+1.39139e+06j
2013-08-28 11:16:00 PST,+139689+0j,+4.20144e+06+1.40109e+06j
2013-08-28 11:17:00 PST,+139689+0j,+4.2337e+06+1.41341e+06j
2013-08-28 11:18:00 PST,+139689+0j,+4.25528e+06+1.42115e+06j
2013-08-28 11:19:00 PST,+139689+0j,+4.28142e+06+1.43071e+06j
2013-08-28 11:20:00 PST,+139689+0j,+4.31107e+06+1.44175e+06j
2013-08-28 11:21:00 PST,+139593+0j,+4.33288e+06+1.44977e+06j
2013-08-28 11:22:00 PST,+139593+0j,+4.38815e+06+1.47012e+06j
2013-08-28 11:23:00 PST,+139593+0j,+4.36023e+06+1.45915e+06j
2013-08-28 11:24:00 PST,+139593+0j,+4.33717e+06+1.45051e+06j
2013-08-28 11:25:00 PST,+139593+0j,+4.32226e+06+1.44513e+06j
2013-08-28 11:26:00 PST,+139547+0j,+4.30157e+06+1.43755e+06j
2013-08-28 11:27:00 PST,+139547+0j,+4.28124e+06+1.43004e+06j
2013-08-28 11:28:00 PST,+139547+0j,+4.28955e+06+1.43311e+06j
2013-08-28 11:29:00 PST,+139547+0j,+4.30182e+06+1.43764e+06j
2013-08-28 11:30:00 PST,+139547+0j,+4.31014e+06+1.44073e+06j
2013-08-28 11:31:00 PST,+139158+0j,+4.29947e+06+1.43667e+06j
2013-08-28 11:32:00 PST,+139158+0j,+4.30642e+06+1.43928e+06j
2013-08-28 11:33:00 PST,+139158+0j,+4.31065e+06+1.44161e+06j
2013-08-28 11:34:00 PST,+139158+0j,+4.30191e+06+1.43835e+06j
2013-08-28 11:35:00 PST,+139158+0j,+4.28029e+06+1.42967e+06j
2013-08-28 11:36:00 PST,+139155+0j,+4.27147e+06+1.42639e+06j
2013-08-28 11:37:00 PST,+139155+0j,+4.27567e+06+1.42879e+06j
2013-08-28 11:38:00 PST,+139155+0j,+4.26983e+06+1.42662e+06j
2013-08-28 11:39:00 PST,+139155+0j,+4.25128e+06+1.41907e+06j
2013-08-28 11:40:00 PST,+139155+0j,+4.24546e+06+1.41691e+06j
2013-08-28 11:41:00 PST,+139180+0j,+4.25319e+06+1.42057e+06j
2013-08-28 11:42:00 PST,+139180+0j,+4.24933e+06+1.41915e+06j
2013-08-28 11:43:00 PST,+139180+0j,+4.27139e+06+1.4264e+06j
2013-08-28 11:44:00 PST,+139180+0j,+4.30602e+06+1.43908e+06j
2013-08-28 11:45:00 PST,+139180+0j,+4.35375e+06+1.45746e+06j
2013-08-28 11:46:00 PST,+138957+0j,+4.37955e+06+1.46697e+06j
2013-08-28 11:47:00 PST,+138957+0j,+4.41292e+06+1.47933e+06j
2013-08-28 11:48:00 PST,+138957+0j,+4.41389e+06+1.47971e+06j
2013-08-28 11:49:00 PST,+138957+0j,+4.41996e+06+1.48257e+06j
2013-08-28 11:50:00 PST,+138957+0j,+4.42094e+06+1.48294e+06j
2013-08-28 11:51:00 PST,+138869+0j,+4.41328e+06+1.47951e+06j
2013-08-28 11:52:00 PST,+138869+0j,+4.41434e+06+1.4799e+06j
2013-08-28 11:53:00 PST,+138869+0j,+4.42887e+06+1.48596e+06j
2013-08-28 11:54:00 PST,+138869+0j,+4.43419e+06+1.48798e+06j
2013-08-28 11:55:00 PST,+138869+0j,+4.43027e+06+1.48581e+06j
2013-08-28 11:56:00 PST,+138857+0j,+4.43508e+06+1.48764e+06j
2013-08-28 11:57:00 PST,+138857+0j,+4.44956e+06+1.49365e+06j
2013-08-28 11:58:00 PST,+138857+0j,+4.43526e+06+1.48836e+06j
2013-08-28 11:59:00 PST,+138857+0j,+4.41177e+06+1.47896e+06j
2013-08-28 12:00:00 PST,+138857+0j,+4.3975e+06+1.47367e+06j
2013-08-28 12:01:00 PST,+138515+0j,+4.37864e+06+1.4674e+06j
2013-08-28 12:02:00 PST,+138515+0j,+4.3987e+06+1.47476e+06j
2013-08-28 12:03:00 PST,+138515+0j,+4.4085e+06+1.47749e+06j
2013-08-28 12:04:00 PST,+138515+0j,+4.43188e+06+1.48614e+06j
2013-08-28 12:05:00 PST,+138515+0j,+4.4503e+06+1.49245e+06j
2013-08-28 12:06:00 PST,+138495+0j,+4.47275e+06+1.50077e+06j
2013-08-28 12:07:00 PST,+138495+0j,+4.50104e+06+1.51185e+06j
2013-08-28 12:08:00 PST,+138495+0j,+4.47969e+06+1.50391e+06j
2013-08-28 12:09:00 PST,+138495+0j,+4.45757e+06+1.49578e+06j
2013-08-28 12:10:00 PST,+138495+0j,+4.43011e+06+1.48499e+06j
2013-08-28 12:11:00 PST,+138482+0j,+4.40705e+06+1.47636e+06j
2013-08-28 12:12:00 PST,+138482+0j,+4.38974e+06+1.47057e+06j
2013-08-28 12:13:00 PST,+138482+0j,+4.439e+06+1.48886e+06j
2013-08-28 12:14:00 PST,+138482+0j,+4.48532e+06+1.50544e+06j
2013-08-28 12:15:00 PST,+138482+0j,+4.53643e+06+1.52442e+06j
2013-08-28 12:16:00 PST,+138405+0j,+4.58973e+06+1.54506e+06j
2013-08-28 12:17:00 PST,+138405+0j,+4.64108e+06+1.56447e+06j
2013-08-28 12:18:00 PST,+138405+0j,+4.62065e+06+1.55747e+06j
2013-08-28 12:19:00 PST,+138405+0j,+4.59508e+06+1.5479e+06j
2013-08-28 12:20:00 PST,+138405+0j,+4.55971e+06+1.53395e+06j
2013-08-28 12:21:00 PST,+138331+0j,+4.52233e+06+1.51996e+06j
2013-08-28 12:22:00 PST,+138331+0j,+4.49761e+06+1.51136e+06j
2013-08-28 12:23:00 PST,+138331+0j,+4.52558e+06+1.52185e+06j
2013-08-28 12:24:00 PST,+138331+0j,+4.54759e+06+1.52944e+06j
2013-08-28 12:25:00 PST,+138331+0j,+4.57484e+06+1.53965e+06j
2013-08-28 12:26:00 PST,+138363+0j,+4.60891e+06+1.55311e+06j
2013-08-28 12:27:00 PST,+138363+0j,+4.63616e+06+1.56336e+06j
2013-08-28 12:28:00 PST,+138363+0j,+4.63426e+06+1.56199e+06j
2013-08-28 12:29:00 PST,+138363+0j,+4.63587e+06+1.56261e+06j
2013-08-28 12:30:00 PST,+138363+0j,+4.64299e+06+1.56594e+06j
2013-08-28 12:31:00 PST,+138011+0j,+4.62916e+06+1.56093e+06j
2013-08-28 12:32:00 PST,+138011+0j,+4.63076e+06+1.56158e+06j
2013-08-28 12:33:00 PST,+138011+0j,+4.63711e+06+1.56415e+06j
2013-08-28 12:34:00 PST,+138011+0j,+4.63295e+06+1.56254e+06j
2013-08-28 12:35:00 PST,+138011+0j,+4.61972e+06+1.55737e+06j
2013-08-28 12:36:00 PST,+138013+0j,+4.61566e+06+1.55581e+06j
2013-08-28 12:37:00 PST,+138013+0j,+4.6205e+06+1.55788e+06j
2013-08-28 12:38:00 PST,+138013+0j,+4.62315e+06+1.55888e+06j
2013-08-28 12:39:00 PST,+138013+0j,+4.61757e+06+1.55655e+06j
2013-08-28 12:40:00 PST,+138013+0j,+4.62098e+06+1.55788e+06j
2013-08-28 12:41:00 PST,+138025+0j,+4.634e+06+1.56296e+06j
2013-08-28 12:42:00 PST,+138025+0j,+4.63744e+06+1.56428e+06j
2013-08-28 12:43:00 PST,+138025+0j,+4.63648e+06+1.56368e+06j
2013-08-28 12:44:00 PST,+138025+0j,+4.64518e+06+1.56705e+06j
2013-08-28 12:45:00 PST,+138025+0j,+4.66306e+06+1.57395e+06j
2013-08-28 12:46:00 PST,+137797+0j,+4.66171e+06+1.57358e+06j
2013-08-28 12:47:00 PST,+137797+0j,+4.70378e+06+1.58896e+06j
2013-08-28 12:48:00 PST,+137797+0j,+4.70882e+06+1.59013e+06j
2013-08-28 12:49:00 PST,+137797+0j,+4.71039e+06+1.59051e+06j
2013-08-28 12:50:00 PST,+137797+0j,+4.72689e+06+1.59746e+06j
2013-08-28 12:51:00 PST,+137750+0j,+4.74019e+06+1.60259e+06j
2013-08-28 12:52:00 PST,+137750+0j,+4.74538e+06+1.60387e+06j
2013-08-28 12:53:00 PST,+137750+0j,+4.75379e+06+1.60703e+06j
2013-08-28 12:54:00 PST,+137750+0j,+4.77288e+06+1.615e+06j
2013-08-28 12:55:00 PST,+137750+0j,+4.79091e+06+1.62191e+06j
2013-08-28 12:56:00 PST,+137715+0j,+4.79689e+06+1.62351e+06j
2013-08-28 12:57:00 PST,+137715+0j,+4.80554e+06+1.62679e+06j
2013-08-28 12:58:00 PST,+137715+0j,+4.80584e+06+1.6278e+06j
2013-08-28 12:59:00 PST,+137715+0j,+4.79551e+06+1.62387e+06j
2013-08-28 13:00:00 PST,+137715+0j,+4.76988e+06+1.61323e+06j
2013-08-28 13:01:00 PST,+137543+0j,+4.74248e+06+1.60291e+06j
2013-08-28 13:02:00 PST,+137543+0j,+4.7332e+06+1.60009e+06j
2013-08-28 13:03:00 PST,+137543+0j,+4.75628e+06+1.60906e+06j
2013-08-28 13:04:00 PST,+137543+0j,+4.77603e+06+1.61657e+06j
2013-08-28 13:05:00 PST,+137543+0j,+4.79085e+06+1.62206e+06j
2013-08-28 13:06:00 PST,+137548+0j,+4.81072e+06+1.62967e+06j
2013-08-28 13:07:00 PST,+137548+0j,+4.83534e+06+1.63927e+06j
2013-08-28 13:08:00 PST,+137548+0j,+4.84447e+06+1.64349e+06j
2013-08-28 13:09:00 PST,+137548+0j,+4.83899e+06+1.64123e+06j
2013-08-28 13:10:00 PST,+137548+0j,+4.83261e+06+1.63807e+06j
2013-08-28 13:11:00 PST,+137493+0j,+4.83449e+06+1.63901e+06j
2013-08-28 13:12:00 PST,+137493+0j,+4.83982e+06+1.64176e+06j
2013-08-28 13:13:00 PST,+137493+0j,+4.81245e+06+1.63113e+06j
2013-08-28 13:14:00 PST,+137493+0j,+4.77871e+06+1.6175e+06j
2013-08-28 13:15:00 PST,+137493+0j,+4.75558e+06+1.60886e+06j
2013-08-28 13:16:00 PST,+137249+0j,+4.71647e+06+1.59415e+06j
2013-08-28 13:17:00 PST,+137249+0j,+4.68375e+06+1.58158e+06j
2013-08-28 13:18:00 PST,+137249+0j,+4.71481e+06+1.5941e+06j
2013-08-28 13:19:00 PST,+137249+0j,+4.75405e+06+1.60918e+06j
2013-08-28 13:20:00 PST,+137249+0j,+4.77808e+06+1.61762e+06j
2013-08-28 13:21:00 PST,+137256+0j,+4.80773e+06+1.6288e+06j
2013-08-28 13:22:00 PST,+137256+0j,+4.8525e+06+1.64677e+06j
2013-08-28 13:23:00 PST,+137256+0j,+4.85958e+06+1.64966e+06j
2013-08-28 13:24:00 PST,+137256+0j,+4.84147e+06+1.64193e+06j
2013-08-28 13:25:00 PST,+137256+0j,+4.834e+06+1.63901e+06j
2013-08-28 13:26:00 PST,+137189+0j,+4.83388e+06+1.63983e+06j
2013-08-28 13:27:00 PST,+137189+0j,+4.82639e+06+1.63689e+06j
2013-08-28 13:28:00 PST,+137189+0j,+4.78807e+06+1.62152e+06j
2013-08-28 13:29:00 PST,+137189+0j,+4.7537e+06+1.60841e+06j
2013-08-28 13:30:00 PST,+137189+0j,+4.72949e+06+1.5999e+06j
2013-08-28 13:31:00 PST,+137055+0j,+4.6889e+06+1.58456e+06j
2013-08-28 13:32:00 PST,+137055+0j,+4.68174e+06+1.58051e+06j
2013-08-28 13:33:00 PST,+137055+0j,+4.68787e+06+1.58287e+06j
2013-08-28 13:34:00 PST,+137055+0j,+4.69339e+06+1.58403e+06j
2013-08-28 13:35:00 PST,+137055+0j,+4.71364e+06+1.5917e+06j
2013-08-28 13:36:00 PST,+137104+0j,+4.74157e+06+1.60284e+06j
2013-08-28 13:37:00 PST,+137104+0j,+4.76185e+06+1.61053e+06j
2013-08-28 13:38:00 PST,+137104+0j,+4.78591e+06+1.61912e+06j
2013-08-28 13:39:00 PST,+137104+0j,+4.81889e+06+1.63168e+06j
2013-08-28 13:40:00 PST,+137104+0j,+4.86247e+06+1.64913e+06j
